---
title: Electrical Spacing and Clearance Requirements
author: Johanness A. Nilsson
date: 2025-08-17
---

# Electrical Spacing and Clearance Requirements

## Overview

Electrical spacing and clearances are fundamental safety requirements that
prevent electrical contact, arcing, and flash events. Proper spacing ensures
that workers can safely perform their duties without risk of electrical shock,
arc flash, or electrocution. These requirements are based on decades of
electrical safety research and are codified in standards such as NFPA 70E
(Standard for Electrical Safety in the Workplace) and NEC (National Electrical
Code).

**Why Spacing and Clearances Are Critical:**

- **Prevent Electrical Contact:** Adequate spacing prevents accidental contact
  with energized conductors
- **Reduce Arc Flash Risk:** Proper clearances minimize the potential for
  electrical arcing between conductors or to ground
- **Enable Safe Work Practices:** Sufficient working space allows for safe
  installation, maintenance, and emergency response
- **Compliance with Safety Standards:** Meeting clearance requirements ensures
  regulatory compliance and industry best practices

**Key Principle:** The higher the voltage, the greater the required spacing
and clearances. This relationship exists because higher voltages have greater
potential to break down air insulation and create dangerous arcing conditions.

## NFPA 70E Approach Boundaries

NFPA 70E defines three distinct approach boundaries around energized electrical
equipment. These boundaries establish safe working distances based on the
energy level of the electrical system and the qualifications of personnel.

### Approach Boundary Definitions

#### Limited Approach Boundary

- **Definition:** The closest distance an unqualified person may approach
  energized electrical conductors or circuit parts
- **Purpose:** Protects unqualified personnel from electrical shock hazards
- **Who Can Cross:** Only qualified persons with appropriate training and PPE

#### Restricted Approach Boundary

- **Definition:** The closest distance a qualified person may approach
  energized electrical conductors without wearing voltage-rated gloves and
  other PPE
- **Purpose:** Requires additional PPE for qualified persons working in close
  proximity to energized parts
- **Who Can Cross:** Only qualified persons wearing appropriate voltage-rated
  PPE

#### Prohibited Approach Boundary

- **Definition:** The closest distance any person may approach energized
  electrical conductors without being considered the same potential as the
  energized parts
- **Purpose:** Prevents electrical contact that would result in immediate
  shock or electrocution
- **Who Can Cross:** Only qualified persons specifically trained for energized
  electrical work, wearing full electrical PPE, and following established
  energized work procedures

### Personnel Qualifications and Requirements

**Unqualified Persons:**

- Must stay outside the Limited Approach Boundary at all times
- Cannot perform any work on or near energized electrical equipment
- Includes general workers, visitors, and contractors without electrical training

**Qualified Persons:**

- Have demonstrated electrical safety training and competence
- Understand electrical hazards and safety procedures
- May cross approach boundaries with appropriate PPE and procedures
- Required for all electrical work within approach boundaries

## Voltage-Based Approach Distances

The following table shows minimum approach distances based on system voltage
for both qualified and unqualified persons:

| System Voltage | Limited Approach | Restricted Approach | Prohibited Approach |
| -------------- | ---------------- | ------------------- | ------------------- |
| 120V           | 42 inches        | 12 inches           | 1 inch              |
| 240V           | 42 inches        | 12 inches           | 1 inch              |
| 480V           | 42 inches        | 12 inches           | 1 inch              |
| 600V           | 42 inches        | 12 inches           | 1 inch              |
| 1kV            | 42 inches        | 18 inches           | 1 inch              |
| 5kV            | 5 feet           | 2 feet 1 inch       | 5 inches            |
| 15kV           | 6 feet           | 2 feet 5 inches     | 1 foot 1 inch       |
| 25kV           | 8 feet           | 2 feet 9 inches     | 1 foot 8 inches     |

**Special Note for 480V Systems:**
Although the table shows standard approach boundaries, **qualified persons
working on 480V systems should maintain a minimum working distance of
24 inches** when possible. This provides additional safety margin for our most
common industrial voltage level.

### Key Points

- **Unqualified persons** must stay outside the Limited Approach Boundary
- **Qualified persons** may work between Limited and Restricted boundaries
  with standard PPE
- **Voltage-rated PPE** is required for work within the Restricted Approach
  Boundary
- **Energized work procedures** are mandatory for work within the Prohibited
  Approach Boundary

## NEC Working Space Requirements

The National Electrical Code (NEC) Article 110.26 establishes minimum working
space requirements around electrical equipment to ensure safe access for
operation, inspection, and maintenance.

### 36-Inch Clear Working Space Rule

**Minimum Requirement:**

- **36 inches** of clear working space must be maintained in front of all
  electrical equipment rated 600V or less
- This space must extend from the floor to a height of 6.5 feet or the height
  of the equipment, whichever is greater
- Working space must be at least 30 inches wide

### Why This Space Must Be Kept Clear

**Safety Reasons:**

- **Emergency Egress:** Provides escape route in case of electrical incident
- **Safe Operation:** Allows workers to maintain safe distance while operating
  equipment
- **Arc Flash Protection:** Increases distance from potential arc flash events
- **Tool and Equipment Access:** Ensures adequate space for safe use of tools
  and test equipment

**Code Compliance:**

- Required by NEC for legal electrical installations
- Inspected during electrical code compliance reviews
- Violations can result in failed inspections and legal liability

### Height and Width Requirements

**Height Requirements:**

- Working space must extend from floor to 6.5 feet minimum
- If equipment is taller than 6.5 feet, working space extends to equipment
  height
- No storage or obstacles allowed in this vertical space

**Width Requirements:**

- Minimum 30 inches wide
- Must be centered on electrical equipment
- For equipment wider than 30 inches, working space must be the width of the
  equipment

### Egress Requirements

**Single Exit:**

- Acceptable for working spaces up to 25 feet deep
- Exit must be clearly marked and unobstructed

**Double Exit:**

- Required for working spaces over 25 feet deep
- Both exits must be unobstructed
- Exits must be located at opposite ends of working space

## Practical Application

### How to Identify and Mark Boundaries

**Visual Markers:**

- Use floor tape or paint to mark approach boundaries
- Install warning signs at Limited Approach Boundary points
- Post electrical hazard labels on equipment enclosures
- Use barrier systems for temporary work areas

**Documentation:**

- Create site-specific approach boundary drawings
- Include boundary distances in electrical safety procedures
- Train all personnel on boundary locations and meanings

### Common Violations to Avoid

**Working Space Violations:**

- **Storage in electrical working space** - Never use electrical panel areas
  for storage
- **Equipment placement** - Don't install pipes, ducts, or other equipment in
  working space
- **Temporary obstructions** - Remove tools, ladders, and materials when work
  is complete

**Approach Boundary Violations:**

- **Unqualified personnel** entering Limited Approach Boundary
- **Inadequate PPE** when crossing Restricted Approach Boundary
- **Failure to establish boundaries** before beginning electrical work

### Best Practices for Maintaining Safe Clearances

**Planning and Design:**

- **Design for Safety:** Plan electrical layouts with adequate working space
  from the beginning
- **Consider Maintenance Access:** Ensure equipment placement allows for safe
  future maintenance
- **Account for Growth:** Plan for future electrical additions that may affect
  working space

**Daily Operations:**

- **Keep Areas Clear:** Maintain 36-inch working space in front of all panels
- **Mark Boundaries:** Clearly identify and maintain approach boundary markings
- **Train Personnel:** Ensure all workers understand boundary requirements
- **Regular Inspections:** Periodically verify that clearances are maintained

**Emergency Procedures:**

- **Clear Egress Paths:** Keep electrical working space exits unobstructed
- **Emergency Access:** Ensure emergency responders can safely access
  electrical equipment
- **Shutdown Procedures:** Know location of emergency shutoffs and how to
  access them safely

## Relationship to UL Clearance Standards

This spacing and clearance guidance supplements the UL 62368-1 clearance
standards covered in the [Hazard Identification](hazard-identification.md)
module. While UL standards focus on minimum electrical spacing within
equipment design, NFPA 70E and NEC requirements address human safety spacing
around installed electrical systems.

**Key Differences:**

- **UL Standards:** Component-level spacing within electrical equipment
- **NFPA 70E:** Human approach boundaries for safe work practices
- **NEC Working Space:** Minimum space requirements around installed equipment

Both sets of requirements are essential for comprehensive electrical safety and
must be followed in all electrical work at Terraform Industries.

---

**Remember:** When in doubt about appropriate spacing or clearances, always
err on the side of caution and consult with qualified electrical personnel or
safety supervisors. Proper spacing and clearances are your first line of
defense against electrical hazards.
