
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Electrical safety is simple, yet critical. The purpose of electrical safety training is to keep you and all of your coworkers safe from burns, electric shock, and death.">
      
      
        <meta name="author" content="Johanness A. Nilsson">
      
      
      
        <link rel="prev" href="../common-hazard-sources/">
      
      
        <link rel="next" href="../loto-procedures/">
      
      
      <link rel="icon" href="../../media/favicon.svg">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.6.17">
    
    
      
        <title>Electrical Spacing and Clearance Requirements - Terraform Industries - Electrical Safety Wiki</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.7e37652d.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#electrical-spacing-and-clearance-requirements" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Terraform Industries - Electrical Safety Wiki" class="md-header__button md-logo" aria-label="Terraform Industries - Electrical Safety Wiki" data-md-component="logo">
      
  <img src="../../media/favicon.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Terraform Industries - Electrical Safety Wiki
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Electrical Spacing and Clearance Requirements
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
          <a href="javascript:void(0)" class="md-search__icon md-icon" title="Share" aria-label="Share" data-clipboard data-clipboard-text="" data-md-component="search-share" tabindex="-1">
            
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 16.08c-.76 0-1.44.3-1.96.77L8.91 12.7c.05-.23.09-.46.09-.7s-.04-.47-.09-.7l7.05-4.11c.54.5 1.25.81 2.04.81a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3c0 .24.04.47.09.7L8.04 9.81C7.5 9.31 6.79 9 6 9a3 3 0 0 0-3 3 3 3 0 0 0 3 3c.79 0 1.5-.31 2.04-.81l7.12 4.15c-.05.21-.08.43-.08.66 0 1.61 1.31 2.91 2.92 2.91s2.92-1.3 2.92-2.91A2.92 2.92 0 0 0 18 16.08"/></svg>
          </a>
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/terraform-industry/electrical-safety-wiki" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    terraform-industry/electrical-safety-wiki
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Terraform Industries - Electrical Safety Wiki" class="md-nav__button md-logo" aria-label="Terraform Industries - Electrical Safety Wiki" data-md-component="logo">
      
  <img src="../../media/favicon.svg" alt="logo">

    </a>
    Terraform Industries - Electrical Safety Wiki
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/terraform-industry/electrical-safety-wiki" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    terraform-industry/electrical-safety-wiki
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Home
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
          
        
        <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type="checkbox" id="__nav_2" >
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    Fundamentals
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            Fundamentals
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../fundamentals/overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Overview
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../fundamentals/training-topics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Electrical Safety Topics
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../fundamentals/electrical-safety-standards/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Safety Standards & Thresholds
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" checked>
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    Safety Procedures
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            Safety Procedures
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../hazard-identification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Hazard Identification
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../common-hazard-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Common Hazard Sources
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    Spacing & Clearances
    
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    Spacing & Clearances
    
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      Overview
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#nfpa-70e-approach-boundaries" class="md-nav__link">
    <span class="md-ellipsis">
      NFPA 70E Approach Boundaries
    </span>
  </a>
  
    <nav class="md-nav" aria-label="NFPA 70E Approach Boundaries">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#approach-boundary-definitions" class="md-nav__link">
    <span class="md-ellipsis">
      Approach Boundary Definitions
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Approach Boundary Definitions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#limited-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Limited Approach Boundary
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#restricted-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Restricted Approach Boundary
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#prohibited-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Prohibited Approach Boundary
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#personnel-qualifications-and-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Personnel Qualifications and Requirements
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#voltage-based-approach-distances" class="md-nav__link">
    <span class="md-ellipsis">
      Voltage-Based Approach Distances
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Voltage-Based Approach Distances">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#key-points" class="md-nav__link">
    <span class="md-ellipsis">
      Key Points
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#nec-working-space-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      NEC Working Space Requirements
    </span>
  </a>
  
    <nav class="md-nav" aria-label="NEC Working Space Requirements">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#36-inch-clear-working-space-rule" class="md-nav__link">
    <span class="md-ellipsis">
      36-Inch Clear Working Space Rule
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#why-this-space-must-be-kept-clear" class="md-nav__link">
    <span class="md-ellipsis">
      Why This Space Must Be Kept Clear
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#height-and-width-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Height and Width Requirements
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#egress-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Egress Requirements
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#practical-application" class="md-nav__link">
    <span class="md-ellipsis">
      Practical Application
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Practical Application">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#how-to-identify-and-mark-boundaries" class="md-nav__link">
    <span class="md-ellipsis">
      How to Identify and Mark Boundaries
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#common-violations-to-avoid" class="md-nav__link">
    <span class="md-ellipsis">
      Common Violations to Avoid
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#best-practices-for-maintaining-safe-clearances" class="md-nav__link">
    <span class="md-ellipsis">
      Best Practices for Maintaining Safe Clearances
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#relationship-to-ul-clearance-standards" class="md-nav__link">
    <span class="md-ellipsis">
      Relationship to UL Clearance Standards
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../loto-procedures/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    LOTO Procedures
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../safety-best-practices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Safety Best Practices
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../electrical-tools-safety/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Electrical Tools Safety
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../work-permits-and-procedures/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Work Permits & Procedures
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
          
        
        <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    Emergency & Certification
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            Emergency & Certification
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../emergency/emergency-response/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Emergency Response
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../emergency/safety-certification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Safety Certification
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../competency-test/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Competency Test
    
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      Overview
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#nfpa-70e-approach-boundaries" class="md-nav__link">
    <span class="md-ellipsis">
      NFPA 70E Approach Boundaries
    </span>
  </a>
  
    <nav class="md-nav" aria-label="NFPA 70E Approach Boundaries">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#approach-boundary-definitions" class="md-nav__link">
    <span class="md-ellipsis">
      Approach Boundary Definitions
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Approach Boundary Definitions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#limited-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Limited Approach Boundary
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#restricted-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Restricted Approach Boundary
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#prohibited-approach-boundary" class="md-nav__link">
    <span class="md-ellipsis">
      Prohibited Approach Boundary
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#personnel-qualifications-and-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Personnel Qualifications and Requirements
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#voltage-based-approach-distances" class="md-nav__link">
    <span class="md-ellipsis">
      Voltage-Based Approach Distances
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Voltage-Based Approach Distances">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#key-points" class="md-nav__link">
    <span class="md-ellipsis">
      Key Points
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#nec-working-space-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      NEC Working Space Requirements
    </span>
  </a>
  
    <nav class="md-nav" aria-label="NEC Working Space Requirements">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#36-inch-clear-working-space-rule" class="md-nav__link">
    <span class="md-ellipsis">
      36-Inch Clear Working Space Rule
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#why-this-space-must-be-kept-clear" class="md-nav__link">
    <span class="md-ellipsis">
      Why This Space Must Be Kept Clear
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#height-and-width-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Height and Width Requirements
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#egress-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      Egress Requirements
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#practical-application" class="md-nav__link">
    <span class="md-ellipsis">
      Practical Application
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Practical Application">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#how-to-identify-and-mark-boundaries" class="md-nav__link">
    <span class="md-ellipsis">
      How to Identify and Mark Boundaries
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#common-violations-to-avoid" class="md-nav__link">
    <span class="md-ellipsis">
      Common Violations to Avoid
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#best-practices-for-maintaining-safe-clearances" class="md-nav__link">
    <span class="md-ellipsis">
      Best Practices for Maintaining Safe Clearances
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#relationship-to-ul-clearance-standards" class="md-nav__link">
    <span class="md-ellipsis">
      Relationship to UL Clearance Standards
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


  
    <a href="https://github.com/terraform-industry/electrical-safety-wiki/edit/master/docs/procedures/spacing-and-clearances.md" title="Edit this page" class="md-content__button md-icon" rel="edit">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"/></svg>
    </a>
  
  


<h1 id="electrical-spacing-and-clearance-requirements">Electrical Spacing and Clearance Requirements</h1>
<h2 id="overview">Overview</h2>
<p>Electrical spacing and clearances are fundamental safety requirements that
prevent electrical contact, arcing, and flash events. Proper spacing ensures
that workers can safely perform their duties without risk of electrical shock,
arc flash, or electrocution. These requirements are based on decades of
electrical safety research and are codified in standards such as NFPA 70E
(Standard for Electrical Safety in the Workplace) and NEC (National Electrical
Code).</p>
<p><strong>Why Spacing and Clearances Are Critical:</strong></p>
<ul>
<li><strong>Prevent Electrical Contact:</strong> Adequate spacing prevents accidental contact
  with energized conductors</li>
<li><strong>Reduce Arc Flash Risk:</strong> Proper clearances minimize the potential for
  electrical arcing between conductors or to ground</li>
<li><strong>Enable Safe Work Practices:</strong> Sufficient working space allows for safe
  installation, maintenance, and emergency response</li>
<li><strong>Compliance with Safety Standards:</strong> Meeting clearance requirements ensures
  regulatory compliance and industry best practices</li>
</ul>
<p><strong>Key Principle:</strong> The higher the voltage, the greater the required spacing
and clearances. This relationship exists because higher voltages have greater
potential to break down air insulation and create dangerous arcing conditions.</p>
<h2 id="nfpa-70e-approach-boundaries">NFPA 70E Approach Boundaries</h2>
<p>NFPA 70E defines three distinct approach boundaries around energized electrical
equipment. These boundaries establish safe working distances based on the
energy level of the electrical system and the qualifications of personnel.</p>
<h3 id="approach-boundary-definitions">Approach Boundary Definitions</h3>
<h4 id="limited-approach-boundary">Limited Approach Boundary</h4>
<ul>
<li><strong>Definition:</strong> The closest distance an unqualified person may approach
  energized electrical conductors or circuit parts</li>
<li><strong>Purpose:</strong> Protects unqualified personnel from electrical shock hazards</li>
<li><strong>Who Can Cross:</strong> Only qualified persons with appropriate training and PPE</li>
</ul>
<h4 id="restricted-approach-boundary">Restricted Approach Boundary</h4>
<ul>
<li><strong>Definition:</strong> The closest distance a qualified person may approach
  energized electrical conductors without wearing voltage-rated gloves and
  other PPE</li>
<li><strong>Purpose:</strong> Requires additional PPE for qualified persons working in close
  proximity to energized parts</li>
<li><strong>Who Can Cross:</strong> Only qualified persons wearing appropriate voltage-rated
  PPE</li>
</ul>
<h4 id="prohibited-approach-boundary">Prohibited Approach Boundary</h4>
<ul>
<li><strong>Definition:</strong> The closest distance any person may approach energized
  electrical conductors without being considered the same potential as the
  energized parts</li>
<li><strong>Purpose:</strong> Prevents electrical contact that would result in immediate
  shock or electrocution</li>
<li><strong>Who Can Cross:</strong> Only qualified persons specifically trained for energized
  electrical work, wearing full electrical PPE, and following established
  energized work procedures</li>
</ul>
<h3 id="personnel-qualifications-and-requirements">Personnel Qualifications and Requirements</h3>
<p><strong>Unqualified Persons:</strong></p>
<ul>
<li>Must stay outside the Limited Approach Boundary at all times</li>
<li>Cannot perform any work on or near energized electrical equipment</li>
<li>Includes general workers, visitors, and contractors without electrical training</li>
</ul>
<p><strong>Qualified Persons:</strong></p>
<ul>
<li>Have demonstrated electrical safety training and competence</li>
<li>Understand electrical hazards and safety procedures</li>
<li>May cross approach boundaries with appropriate PPE and procedures</li>
<li>Required for all electrical work within approach boundaries</li>
</ul>
<h2 id="voltage-based-approach-distances">Voltage-Based Approach Distances</h2>
<p>The following table shows minimum approach distances based on system voltage
for both qualified and unqualified persons:</p>
<table>
<thead>
<tr>
<th>System Voltage</th>
<th>Limited Approach</th>
<th>Restricted Approach</th>
<th>Prohibited Approach</th>
</tr>
</thead>
<tbody>
<tr>
<td>120V</td>
<td>42 inches</td>
<td>12 inches</td>
<td>1 inch</td>
</tr>
<tr>
<td>240V</td>
<td>42 inches</td>
<td>12 inches</td>
<td>1 inch</td>
</tr>
<tr>
<td>480V</td>
<td>42 inches</td>
<td>12 inches</td>
<td>1 inch</td>
</tr>
<tr>
<td>600V</td>
<td>42 inches</td>
<td>12 inches</td>
<td>1 inch</td>
</tr>
<tr>
<td>1kV</td>
<td>42 inches</td>
<td>18 inches</td>
<td>1 inch</td>
</tr>
<tr>
<td>5kV</td>
<td>5 feet</td>
<td>2 feet 1 inch</td>
<td>5 inches</td>
</tr>
<tr>
<td>15kV</td>
<td>6 feet</td>
<td>2 feet 5 inches</td>
<td>1 foot 1 inch</td>
</tr>
<tr>
<td>25kV</td>
<td>8 feet</td>
<td>2 feet 9 inches</td>
<td>1 foot 8 inches</td>
</tr>
</tbody>
</table>
<p><strong>Special Note for 480V Systems:</strong>
Although the table shows standard approach boundaries, <strong>qualified persons
working on 480V systems should maintain a minimum working distance of
24 inches</strong> when possible. This provides additional safety margin for our most
common industrial voltage level.</p>
<h3 id="key-points">Key Points</h3>
<ul>
<li><strong>Unqualified persons</strong> must stay outside the Limited Approach Boundary</li>
<li><strong>Qualified persons</strong> may work between Limited and Restricted boundaries
  with standard PPE</li>
<li><strong>Voltage-rated PPE</strong> is required for work within the Restricted Approach
  Boundary</li>
<li><strong>Energized work procedures</strong> are mandatory for work within the Prohibited
  Approach Boundary</li>
</ul>
<h2 id="nec-working-space-requirements">NEC Working Space Requirements</h2>
<p>The National Electrical Code (NEC) Article 110.26 establishes minimum working
space requirements around electrical equipment to ensure safe access for
operation, inspection, and maintenance.</p>
<h3 id="36-inch-clear-working-space-rule">36-Inch Clear Working Space Rule</h3>
<p><strong>Minimum Requirement:</strong></p>
<ul>
<li><strong>36 inches</strong> of clear working space must be maintained in front of all
  electrical equipment rated 600V or less</li>
<li>This space must extend from the floor to a height of 6.5 feet or the height
  of the equipment, whichever is greater</li>
<li>Working space must be at least 30 inches wide</li>
</ul>
<h3 id="why-this-space-must-be-kept-clear">Why This Space Must Be Kept Clear</h3>
<p><strong>Safety Reasons:</strong></p>
<ul>
<li><strong>Emergency Egress:</strong> Provides escape route in case of electrical incident</li>
<li><strong>Safe Operation:</strong> Allows workers to maintain safe distance while operating
  equipment</li>
<li><strong>Arc Flash Protection:</strong> Increases distance from potential arc flash events</li>
<li><strong>Tool and Equipment Access:</strong> Ensures adequate space for safe use of tools
  and test equipment</li>
</ul>
<p><strong>Code Compliance:</strong></p>
<ul>
<li>Required by NEC for legal electrical installations</li>
<li>Inspected during electrical code compliance reviews</li>
<li>Violations can result in failed inspections and legal liability</li>
</ul>
<h3 id="height-and-width-requirements">Height and Width Requirements</h3>
<p><strong>Height Requirements:</strong></p>
<ul>
<li>Working space must extend from floor to 6.5 feet minimum</li>
<li>If equipment is taller than 6.5 feet, working space extends to equipment
  height</li>
<li>No storage or obstacles allowed in this vertical space</li>
</ul>
<p><strong>Width Requirements:</strong></p>
<ul>
<li>Minimum 30 inches wide</li>
<li>Must be centered on electrical equipment</li>
<li>For equipment wider than 30 inches, working space must be the width of the
  equipment</li>
</ul>
<h3 id="egress-requirements">Egress Requirements</h3>
<p><strong>Single Exit:</strong></p>
<ul>
<li>Acceptable for working spaces up to 25 feet deep</li>
<li>Exit must be clearly marked and unobstructed</li>
</ul>
<p><strong>Double Exit:</strong></p>
<ul>
<li>Required for working spaces over 25 feet deep</li>
<li>Both exits must be unobstructed</li>
<li>Exits must be located at opposite ends of working space</li>
</ul>
<h2 id="practical-application">Practical Application</h2>
<h3 id="how-to-identify-and-mark-boundaries">How to Identify and Mark Boundaries</h3>
<p><strong>Visual Markers:</strong></p>
<ul>
<li>Use floor tape or paint to mark approach boundaries</li>
<li>Install warning signs at Limited Approach Boundary points</li>
<li>Post electrical hazard labels on equipment enclosures</li>
<li>Use barrier systems for temporary work areas</li>
</ul>
<p><strong>Documentation:</strong></p>
<ul>
<li>Create site-specific approach boundary drawings</li>
<li>Include boundary distances in electrical safety procedures</li>
<li>Train all personnel on boundary locations and meanings</li>
</ul>
<h3 id="common-violations-to-avoid">Common Violations to Avoid</h3>
<p><strong>Working Space Violations:</strong></p>
<ul>
<li><strong>Storage in electrical working space</strong> - Never use electrical panel areas
  for storage</li>
<li><strong>Equipment placement</strong> - Don't install pipes, ducts, or other equipment in
  working space</li>
<li><strong>Temporary obstructions</strong> - Remove tools, ladders, and materials when work
  is complete</li>
</ul>
<p><strong>Approach Boundary Violations:</strong></p>
<ul>
<li><strong>Unqualified personnel</strong> entering Limited Approach Boundary</li>
<li><strong>Inadequate PPE</strong> when crossing Restricted Approach Boundary</li>
<li><strong>Failure to establish boundaries</strong> before beginning electrical work</li>
</ul>
<h3 id="best-practices-for-maintaining-safe-clearances">Best Practices for Maintaining Safe Clearances</h3>
<p><strong>Planning and Design:</strong></p>
<ul>
<li><strong>Design for Safety:</strong> Plan electrical layouts with adequate working space
  from the beginning</li>
<li><strong>Consider Maintenance Access:</strong> Ensure equipment placement allows for safe
  future maintenance</li>
<li><strong>Account for Growth:</strong> Plan for future electrical additions that may affect
  working space</li>
</ul>
<p><strong>Daily Operations:</strong></p>
<ul>
<li><strong>Keep Areas Clear:</strong> Maintain 36-inch working space in front of all panels</li>
<li><strong>Mark Boundaries:</strong> Clearly identify and maintain approach boundary markings</li>
<li><strong>Train Personnel:</strong> Ensure all workers understand boundary requirements</li>
<li><strong>Regular Inspections:</strong> Periodically verify that clearances are maintained</li>
</ul>
<p><strong>Emergency Procedures:</strong></p>
<ul>
<li><strong>Clear Egress Paths:</strong> Keep electrical working space exits unobstructed</li>
<li><strong>Emergency Access:</strong> Ensure emergency responders can safely access
  electrical equipment</li>
<li><strong>Shutdown Procedures:</strong> Know location of emergency shutoffs and how to
  access them safely</li>
</ul>
<h2 id="relationship-to-ul-clearance-standards">Relationship to UL Clearance Standards</h2>
<p>This spacing and clearance guidance supplements the UL 62368-1 clearance
standards covered in the <a href="../hazard-identification/">Hazard Identification</a>
module. While UL standards focus on minimum electrical spacing within
equipment design, NFPA 70E and NEC requirements address human safety spacing
around installed electrical systems.</p>
<p><strong>Key Differences:</strong></p>
<ul>
<li><strong>UL Standards:</strong> Component-level spacing within electrical equipment</li>
<li><strong>NFPA 70E:</strong> Human approach boundaries for safe work practices</li>
<li><strong>NEC Working Space:</strong> Minimum space requirements around installed equipment</li>
</ul>
<p>Both sets of requirements are essential for comprehensive electrical safety and
must be followed in all electrical work at Terraform Industries.</p>
<hr />
<p><strong>Remember:</strong> When in doubt about appropriate spacing or clearances, always
err on the side of caution and consult with qualified electrical personnel or
safety supervisors. Proper spacing and clearances are your first line of
defense against electrical hazards.</p>







  
  






                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../common-hazard-sources/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Common Hazard Sources">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Common Hazard Sources
              </div>
            </div>
          </a>
        
        
          
          <a href="../loto-procedures/" class="md-footer__link md-footer__link--next" aria-label="Next: LOTO Procedures">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                LOTO Procedures
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      &copy; 2025 <a href="https://github.com/terraformindustries" target="_blank" rel="noopener">Terraform Industries</a> - 
<a href="https://creativecommons.org/licenses/by-sa/4.0/" target="_blank" rel="noopener">CC BY-SA 4.0</a>
Author: Johanness A. Nilsson

    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      <script id="__config" type="application/json">{"base": "../..", "features": ["navigation.sections", "navigation.expand", "navigation.path", "navigation.footer", "navigation.instant", "search.highlight", "search.share", "toc.follow", "content.action.edit"], "search": "../../assets/javascripts/workers/search.973d3a69.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.92b07e13.min.js"></script>
      
    
  </body>
</html>